# analyze_iec61850 Health Tool — Implementation Plan

> **For agentic workers:** REQUIRED SUB-SKILL: Use superpowers:subagent-driven-development (recommended) or superpowers:executing-plans to implement this plan task-by-task. Steps use checkbox (`- [ ]`) syntax for tracking.

**Goal:** Add a read-only MCP tool `analyze_iec61850` that triages GOOSE, SV, and MMS captures for health anomalies and returns a compact, worst-first text report.

**Architecture:** Pure analysis logic (parsing, grouping, anomaly detection, formatting) lives in a new tshark-free module `src/mcp_wireshark/iec61850.py` that consumes already-parsed rows and returns dataclasses. The MCP glue (schema, validation, tshark invocation) lives in `read_tools.py` following the project's 4-step "adding a tool" convention. The handler runs `tshark -T fields` over only the columns each protocol needs, parses the TSV, dispatches to the matching analyzer, and formats the result.

**Tech Stack:** Python 3.10+, `asyncio`, `mcp.types`, tshark (Wireshark) 4.6.5, pytest + pytest-asyncio.

## Global Constraints

- Line length 100 chars (black + ruff). All functions fully typed; no `Any` in public signatures.
- All handlers `async`; catch every exception and return error `TextContent` — never raise to the MCP layer.
- Every `file_path` goes through `validate_file_path()`; every display filter through `validate_display_filter()`.
- No `shell=True`; all tshark calls via `run_tshark(args, timeout=...)` with an explicit argv list.
- `MAX_PACKET_COUNT = 10000` is unchanged and governs per-packet JSON output only; it does NOT bound this analyzer's field-row scan (the analyzer returns a bounded text report). The scan is bounded by `timeout=120`.
- New tool ⇒ MINOR release. PR gets label `release:minor`. Never edit version numbers by hand.
- Verified field names (tshark 4.6.5) are authoritative — see each task's `FIELD_SETS` block.
- Run `black src tests && ruff check src tests && mypy src && pytest` (the `/validate` skill) before the final commit.

---

## File Structure

- **Create** `src/mcp_wireshark/iec61850.py` — dataclasses, constants, `FIELD_SETS`, `BASE_FILTERS`, `parse_field_rows`, `analyze_goose`, `analyze_sv`, `analyze_mms`, `format_report`. Pure; no MCP imports, no subprocess.
- **Modify** `src/mcp_wireshark/read_tools.py` — append `Tool("analyze_iec61850", …)` to `READ_TOOLS`, add `handle_analyze_iec61850`, register in `READ_HANDLERS`.
- **Create** `tests/test_iec61850.py` — pure unit tests for parser, three analyzers, and formatter (no tshark).
- **Modify** `tests/test_server.py` — handler integration (mocked `run_tshark`) + validation tests.
- **Modify** docs: `README.md` (read-tools table), `mcp.json` (tools list), `docs/API.md`, `CHANGELOG.md` (`[Unreleased]`).

---

## Task 1: Module scaffolding + TSV parser

**Files:**
- Create: `src/mcp_wireshark/iec61850.py`
- Test: `tests/test_iec61850.py`

**Interfaces:**
- Produces:
  - `@dataclass Anomaly(severity: str, frame: int | None, message: str)`
  - `@dataclass StreamReport(stream_id: str, label: str, verdict: str, metrics: dict[str, str], anomalies: list[Anomaly])`
  - `@dataclass ProtocolReport(streams_analyzed: int, packets_scanned: int, streams: list[StreamReport])`
  - `FIELD_SETS: dict[str, list[str]]`, `BASE_FILTERS: dict[str, str]`
  - Constants `STORM_COUNT=3`, `STORM_WINDOW_MS=100`, `MMS_SLOW_MS=1000`, `MAX_STREAMS_SHOWN=20`, `MAX_ANOMALIES_PER_STREAM=10`, `SEVERITY_ORDER`
  - `parse_field_rows(tsv_text: str, columns: list[str]) -> list[dict[str, str]]`
  - Helpers `_int(str, int=0) -> int`, `_float(str, float=0.0) -> float`, `_truthy(str) -> bool`

- [ ] **Step 1: Write the failing test**

Create `tests/test_iec61850.py`:

```python
"""Unit tests for the pure IEC 61850 analysis module (no tshark)."""

from mcp_wireshark.iec61850 import (
    BASE_FILTERS,
    FIELD_SETS,
    parse_field_rows,
)


def test_field_sets_cover_three_protocols() -> None:
    assert set(FIELD_SETS) == {"goose", "sv", "mms"}
    assert set(BASE_FILTERS) == {"goose", "sv", "mms"}
    # GOOSE must extract the fields the analyzer relies on.
    assert "goose.stNum" in FIELD_SETS["goose"]
    assert "goose.sqNum" in FIELD_SETS["goose"]
    assert "goose.timeAllowedtoLive" in FIELD_SETS["goose"]


def test_parse_field_rows_skips_header_and_keys_by_columns() -> None:
    cols = ["frame.number", "goose.stNum", "goose.sqNum"]
    tsv = "frame.number\tgoose.stNum\tgoose.sqNum\n1\t5\t0\n2\t5\t1\n"
    rows = parse_field_rows(tsv, cols)
    assert rows == [
        {"frame.number": "1", "goose.stNum": "5", "goose.sqNum": "0"},
        {"frame.number": "2", "goose.stNum": "5", "goose.sqNum": "1"},
    ]


def test_parse_field_rows_pads_short_rows_and_ignores_blank_lines() -> None:
    cols = ["a", "b", "c"]
    tsv = "a\tb\tc\nx\ty\n\n"  # second data field row missing 'c', trailing blank
    rows = parse_field_rows(tsv, cols)
    assert rows == [{"a": "x", "b": "y", "c": ""}]


def test_parse_field_rows_empty_input() -> None:
    assert parse_field_rows("", ["a"]) == []
```

- [ ] **Step 2: Run test to verify it fails**

Run: `pytest tests/test_iec61850.py -v`
Expected: FAIL with `ModuleNotFoundError: No module named 'mcp_wireshark.iec61850'`

- [ ] **Step 3: Write minimal implementation**

Create `src/mcp_wireshark/iec61850.py`:

```python
"""Pure IEC 61850 health analysis — GOOSE, SV, and MMS.

This module is tshark-free and imports no MCP types. It consumes rows already
parsed from ``tshark -T fields`` output and returns plain dataclasses, so the
detection logic can be unit-tested without any subprocess. The MCP glue lives
in ``read_tools.py``.
"""

from __future__ import annotations

from collections import defaultdict, deque
from dataclasses import dataclass

# --- Tunable thresholds (fixed, documented defaults; not exposed as params) ---
STORM_COUNT = 3  # >= this many stNum changes ...
STORM_WINDOW_MS = 100  # ... within this window => GOOSE state-change storm
MMS_SLOW_MS = 1000  # MMS response slower than this => WARN
MAX_STREAMS_SHOWN = 20  # cap rendered per-source blocks
MAX_ANOMALIES_PER_STREAM = 10  # cap anomalies listed per block
SEVERITY_ORDER = {"FAIL": 0, "WARN": 1, "OK": 2}

# tshark display filter used to select each protocol's frames.
BASE_FILTERS: dict[str, str] = {"goose": "goose", "sv": "sv", "mms": "mms"}

# ``-e`` columns extracted per protocol. Verified against tshark 4.6.5.
FIELD_SETS: dict[str, list[str]] = {
    "goose": [
        "frame.number",
        "frame.time_epoch",
        "eth.dst",
        "goose.gocbRef",
        "goose.stNum",
        "goose.sqNum",
        "goose.timeAllowedtoLive",
        "goose.ndsCom",
        "goose.simulation",
    ],
    "sv": [
        "frame.number",
        "frame.time_epoch",
        "eth.dst",
        "sv.svID",
        "sv.smpCnt",
        "sv.smpSynch",
        "sv.confRev",
        "sv.smpRate",
    ],
    "mms": [
        "frame.number",
        "frame.time_epoch",
        "tcp.stream",
        "ip.src",
        "ip.dst",
        "mms.invokeID",
        "mms.originalInvokeID",
        "mms.confirmedServiceRequest",
        "mms.confirmedServiceResponse",
        "mms.errorClass",
        "mms.rejectReason",
    ],
}


@dataclass
class Anomaly:
    """A single detected issue. ``severity`` is ``"FAIL"`` or ``"WARN"``."""

    severity: str
    frame: int | None
    message: str


@dataclass
class StreamReport:
    """Per-source result. ``verdict`` is ``"OK"``/``"WARN"``/``"FAIL"``."""

    stream_id: str
    label: str
    verdict: str
    metrics: dict[str, str]
    anomalies: list[Anomaly]


@dataclass
class ProtocolReport:
    """Aggregate result for one protocol over one capture."""

    streams_analyzed: int
    packets_scanned: int
    streams: list[StreamReport]


def _int(value: str, default: int = 0) -> int:
    try:
        return int(value)
    except (TypeError, ValueError):
        return default


def _float(value: str, default: float = 0.0) -> float:
    try:
        return float(value)
    except (TypeError, ValueError):
        return default


def _truthy(value: str) -> bool:
    """tshark renders FT_BOOLEAN fields as ``"1"``/``"0"`` under -T fields."""
    return value.strip().lower() in {"1", "true"}


def parse_field_rows(tsv_text: str, columns: list[str]) -> list[dict[str, str]]:
    """Parse ``tshark -T fields -E header=y`` TSV into a list of dicts.

    The first non-empty line is the header (discarded — we key by ``columns``).
    Each data line is split on tab and zipped with ``columns``; rows with fewer
    fields than ``columns`` are padded with ``""``. Blank lines are skipped.
    """
    lines = [ln for ln in tsv_text.splitlines() if ln.strip() != ""]
    if len(lines) <= 1:
        return []
    rows: list[dict[str, str]] = []
    for line in lines[1:]:  # skip header
        parts = line.split("\t")
        if len(parts) < len(columns):
            parts = parts + [""] * (len(columns) - len(parts))
        rows.append({col: parts[i] for i, col in enumerate(columns)})
    return rows


def _verdict(anomalies: list[Anomaly]) -> str:
    if any(a.severity == "FAIL" for a in anomalies):
        return "FAIL"
    if any(a.severity == "WARN" for a in anomalies):
        return "WARN"
    return "OK"
```

- [ ] **Step 4: Run test to verify it passes**

Run: `pytest tests/test_iec61850.py -v`
Expected: PASS (4 tests)

- [ ] **Step 5: Commit**

```bash
git add src/mcp_wireshark/iec61850.py tests/test_iec61850.py
git commit -m "feat: scaffold iec61850 analysis module + TSV parser"
```

---

## Task 2: GOOSE analyzer

**Files:**
- Modify: `src/mcp_wireshark/iec61850.py`
- Test: `tests/test_iec61850.py`

**Interfaces:**
- Consumes: `Anomaly`, `StreamReport`, `ProtocolReport`, `_int`, `_float`, `_truthy`, `_verdict`, `STORM_COUNT`, `STORM_WINDOW_MS` (Task 1).
- Produces: `analyze_goose(rows: list[dict[str, str]]) -> ProtocolReport`. Groups by `goose.gocbRef`. Anomalies: sqNum gap (FAIL), stNum regression (FAIL), TTL violation (FAIL), storm (WARN), ndsCom/simulation (WARN).

- [ ] **Step 1: Write the failing test**

Append to `tests/test_iec61850.py`:

```python
from mcp_wireshark.iec61850 import analyze_goose


def _goose(frame, t, st, sq, tal="2000", nds="0", sim="0", gocb="IED1/LLN0$GO$g"):
    return {
        "frame.number": str(frame),
        "frame.time_epoch": str(t),
        "eth.dst": "01:0c:cd:01:00:01",
        "goose.gocbRef": gocb,
        "goose.stNum": str(st),
        "goose.sqNum": str(sq),
        "goose.timeAllowedtoLive": str(tal),
        "goose.ndsCom": nds,
        "goose.simulation": sim,
    }


def test_goose_clean_stream_is_ok() -> None:
    rows = [_goose(1, 0.0, 1, 0), _goose(2, 0.5, 1, 1), _goose(3, 1.0, 1, 2)]
    rep = analyze_goose(rows)
    assert rep.streams_analyzed == 1
    s = rep.streams[0]
    assert s.verdict == "OK"
    assert s.anomalies == []


def test_goose_sqnum_reset_on_state_change_not_flagged() -> None:
    # stNum increments => sqNum resets to 0. That reset must not be a "gap".
    rows = [_goose(1, 0.0, 1, 5), _goose(2, 0.5, 2, 0), _goose(3, 1.0, 2, 1)]
    rep = analyze_goose(rows)
    assert rep.streams[0].verdict == "OK"


def test_goose_sqnum_gap_is_fail() -> None:
    rows = [_goose(1, 0.0, 1, 47), _goose(2, 0.5, 1, 51)]  # 48,49,50 missing
    rep = analyze_goose(rows)
    s = rep.streams[0]
    assert s.verdict == "FAIL"
    assert any("sqNum gap" in a.message and "3 missed" in a.message for a in s.anomalies)


def test_goose_ttl_violation_is_fail() -> None:
    # tal=2000ms but the next retransmit arrives 3s later.
    rows = [_goose(1, 0.0, 1, 0, tal="2000"), _goose(2, 3.0, 1, 1, tal="2000")]
    rep = analyze_goose(rows)
    s = rep.streams[0]
    assert s.verdict == "FAIL"
    assert any("TTL violation" in a.message for a in s.anomalies)


def test_goose_storm_is_warn() -> None:
    # 4 stNum changes within 12 ms => storm.
    rows = [
        _goose(1, 0.000, 1, 0),
        _goose(2, 0.004, 2, 0),
        _goose(3, 0.008, 3, 0),
        _goose(4, 0.012, 4, 0),
    ]
    rep = analyze_goose(rows)
    s = rep.streams[0]
    assert any(a.severity == "WARN" and "storm" in a.message for a in s.anomalies)


def test_goose_ndscom_is_warn() -> None:
    rows = [_goose(1, 0.0, 1, 0, nds="1"), _goose(2, 0.5, 1, 1, nds="1")]
    rep = analyze_goose(rows)
    assert rep.streams[0].verdict == "WARN"
    assert any("ndsCom" in a.message for a in rep.streams[0].anomalies)
```

- [ ] **Step 2: Run test to verify it fails**

Run: `pytest tests/test_iec61850.py -k goose -v`
Expected: FAIL with `ImportError: cannot import name 'analyze_goose'`

- [ ] **Step 3: Write minimal implementation**

Append to `src/mcp_wireshark/iec61850.py`:

```python
def _group_by(rows: list[dict[str, str]], key: str) -> dict[str, list[dict[str, str]]]:
    """Group rows by a column value, preserving capture order within groups."""
    groups: dict[str, list[dict[str, str]]] = defaultdict(list)
    for row in rows:
        groups[row.get(key, "")].append(row)
    return groups


def _detect_goose_storm(change_events: list[tuple[int, float]]) -> Anomaly | None:
    """Flag the first window of >= STORM_COUNT stNum changes within the window."""
    window_s = STORM_WINDOW_MS / 1000.0
    for i in range(len(change_events)):
        j = i
        while j < len(change_events) and change_events[j][1] - change_events[i][1] <= window_s:
            j += 1
        count = j - i
        if count >= STORM_COUNT:
            return Anomaly(
                "WARN",
                change_events[i][0],
                f"storm: {count} stNum changes within {STORM_WINDOW_MS} ms "
                f"@frames {change_events[i][0]}-{change_events[j - 1][0]}",
            )
    return None


def analyze_goose(rows: list[dict[str, str]]) -> ProtocolReport:
    """Detect GOOSE liveness/sequence anomalies, grouped by gocbRef."""
    groups = _group_by(rows, "goose.gocbRef")
    streams: list[StreamReport] = []

    for gocb, group in groups.items():
        anomalies: list[Anomaly] = []
        change_events: list[tuple[int, float]] = []
        st_changes = 0
        sq_max = 0
        nds_seen = sim_seen = False

        for idx, row in enumerate(group):
            frame = _int(row["frame.number"])
            st = _int(row["goose.stNum"])
            sq = _int(row["goose.sqNum"])
            sq_max = max(sq_max, sq)
            nds_seen = nds_seen or _truthy(row["goose.ndsCom"])
            sim_seen = sim_seen or _truthy(row["goose.simulation"])

            if idx > 0:
                prev = group[idx - 1]
                pst = _int(prev["goose.stNum"])
                psq = _int(prev["goose.sqNum"])
                pt = _float(prev["frame.time_epoch"])
                t = _float(row["frame.time_epoch"])
                ptal = _int(prev["goose.timeAllowedtoLive"])

                if st == pst and sq - psq > 1:
                    missed = sq - psq - 1
                    anomalies.append(
                        Anomaly("FAIL", frame, f"sqNum gap @frame {frame}: {psq}->{sq} ({missed} missed)")
                    )
                if st < pst and (pst - st) < 2**31:  # ignore 32-bit rollover
                    anomalies.append(
                        Anomaly("FAIL", frame, f"stNum regression @frame {frame}: {pst}->{st}")
                    )
                if st > pst:
                    st_changes += 1
                    change_events.append((frame, t))
                gap_ms = (t - pt) * 1000.0
                if ptal > 0 and gap_ms > ptal:
                    anomalies.append(
                        Anomaly(
                            "FAIL",
                            frame,
                            f"TTL violation @frame {frame}: gap {gap_ms:.1f} ms > "
                            f"timeAllowedtoLive {ptal} ms",
                        )
                    )

        storm = _detect_goose_storm(change_events)
        if storm is not None:
            anomalies.append(storm)
        if nds_seen:
            anomalies.append(Anomaly("WARN", None, "ndsCom set (publisher needs commissioning)"))
        if sim_seen:
            anomalies.append(Anomaly("WARN", None, "simulation flag set (simulated data on the wire)"))

        label = f"dst {group[0].get('eth.dst', '')}"
        metrics = {
            "stNum changes": str(st_changes),
            "sqNum max": str(sq_max),
            "pkts": str(len(group)),
        }
        streams.append(StreamReport(gocb, label, _verdict(anomalies), metrics, anomalies))

    return ProtocolReport(len(streams), len(rows), streams)
```

- [ ] **Step 4: Run test to verify it passes**

Run: `pytest tests/test_iec61850.py -k goose -v`
Expected: PASS (6 GOOSE tests)

- [ ] **Step 5: Commit**

```bash
git add src/mcp_wireshark/iec61850.py tests/test_iec61850.py
git commit -m "feat: GOOSE health analyzer (sqNum/stNum/TTL/storm/ndsCom)"
```

---

## Task 3: SV analyzer

**Files:**
- Modify: `src/mcp_wireshark/iec61850.py`
- Test: `tests/test_iec61850.py`

**Interfaces:**
- Consumes: `_group_by`, dataclasses, `_int`, `_float`, `_verdict` (Tasks 1–2).
- Produces: `analyze_sv(rows: list[dict[str, str]]) -> ProtocolReport`. Groups by `sv.svID`. Two-pass: pass 1 infers `modulus = max(smpCnt)+1`; pass 2 checks `expected_next = (cur+1) % modulus`. Anomalies: smpCnt discontinuity (FAIL), loss of sync (FAIL), unsynchronized-throughout (WARN), confRev change (WARN).

- [ ] **Step 1: Write the failing test**

Append to `tests/test_iec61850.py`:

```python
from mcp_wireshark.iec61850 import analyze_sv


def _sv(frame, cnt, synch="2", confrev="1", svid="SV01", smprate="4000"):
    return {
        "frame.number": str(frame),
        "frame.time_epoch": str(frame * 0.00025),
        "eth.dst": "01:0c:cd:04:00:01",
        "sv.svID": svid,
        "sv.smpCnt": str(cnt),
        "sv.smpSynch": str(synch),
        "sv.confRev": str(confrev),
        "sv.smpRate": str(smprate),
    }


def test_sv_clean_increment_is_ok() -> None:
    rows = [_sv(i, i - 1) for i in range(1, 11)]  # smpCnt 0..9
    rep = analyze_sv(rows)
    assert rep.streams[0].verdict == "OK"


def test_sv_rollover_not_flagged() -> None:
    # modulus inferred as 3999+1=4000; 3999 -> 0 is a valid wrap.
    rows = [_sv(1, 3998), _sv(2, 3999), _sv(3, 0), _sv(4, 1)]
    rep = analyze_sv(rows)
    assert rep.streams[0].verdict == "OK"


def test_sv_smpcnt_discontinuity_is_fail() -> None:
    rows = [_sv(1, 10), _sv(2, 20)]  # 9 dropped
    rep = analyze_sv(rows)
    s = rep.streams[0]
    assert s.verdict == "FAIL"
    assert any("discontinuity" in a.message for a in s.anomalies)


def test_sv_loss_of_sync_is_fail() -> None:
    rows = [_sv(1, 0, synch="2"), _sv(2, 1, synch="0")]
    rep = analyze_sv(rows)
    s = rep.streams[0]
    assert s.verdict == "FAIL"
    assert any("sync" in a.message.lower() for a in s.anomalies)


def test_sv_unsynced_throughout_is_warn() -> None:
    rows = [_sv(1, 0, synch="0"), _sv(2, 1, synch="0"), _sv(3, 2, synch="0")]
    rep = analyze_sv(rows)
    assert rep.streams[0].verdict == "WARN"


def test_sv_confrev_change_is_warn() -> None:
    rows = [_sv(1, 0, confrev="1"), _sv(2, 1, confrev="2")]
    rep = analyze_sv(rows)
    s = rep.streams[0]
    assert s.verdict == "WARN"
    assert any("confRev" in a.message for a in s.anomalies)
```

- [ ] **Step 2: Run test to verify it fails**

Run: `pytest tests/test_iec61850.py -k sv -v`
Expected: FAIL with `ImportError: cannot import name 'analyze_sv'`

- [ ] **Step 3: Write minimal implementation**

Append to `src/mcp_wireshark/iec61850.py`:

```python
_SMPSYNCH = {0: "none", 1: "local", 2: "global"}


def analyze_sv(rows: list[dict[str, str]]) -> ProtocolReport:
    """Detect Sampled Values continuity / sync anomalies, grouped by svID."""
    groups = _group_by(rows, "sv.svID")
    streams: list[StreamReport] = []

    for svid, group in groups.items():
        anomalies: list[Anomaly] = []
        counts = [_int(r["sv.smpCnt"]) for r in group]
        modulus = max(counts) + 1 if counts else 1

        synch_values = {_int(r["sv.smpSynch"]) for r in group}
        for idx, row in enumerate(group):
            frame = _int(row["frame.number"])
            cnt = _int(row["sv.smpCnt"])
            synch = _int(row["sv.smpSynch"])
            confrev = _int(row["sv.confRev"])
            if idx > 0:
                prev = group[idx - 1]
                pcnt = _int(prev["sv.smpCnt"])
                psynch = _int(prev["sv.smpSynch"])
                pconf = _int(prev["sv.confRev"])
                expected = (pcnt + 1) % modulus
                if cnt != expected:
                    dropped = (cnt - expected) % modulus
                    anomalies.append(
                        Anomaly(
                            "FAIL",
                            frame,
                            f"smpCnt discontinuity @frame {frame}: {pcnt}->{cnt} "
                            f"(~{dropped} dropped)",
                        )
                    )
                if psynch in (1, 2) and synch == 0:
                    anomalies.append(
                        Anomaly("FAIL", frame, f"loss of sync @frame {frame}: smpSynch {psynch}->0")
                    )
                if confrev != pconf:
                    anomalies.append(
                        Anomaly(
                            "WARN",
                            frame,
                            f"confRev change @frame {frame}: {pconf}->{confrev} (dataset redefined)",
                        )
                    )

        if synch_values == {0}:
            anomalies.append(
                Anomaly("WARN", None, "smpSynch=0 throughout (samples not time-synchronized)")
            )

        last_synch = _int(group[-1]["sv.smpSynch"])
        metrics = {
            "smpCnt max": str(max(counts) if counts else 0),
            "smpSynch": f"{last_synch} ({_SMPSYNCH.get(last_synch, '?')})",
            "confRev": group[0].get("sv.confRev", ""),
            "pkts": str(len(group)),
        }
        label = f"dst {group[0].get('eth.dst', '')}"
        streams.append(StreamReport(svid, label, _verdict(anomalies), metrics, anomalies))

    return ProtocolReport(len(streams), len(rows), streams)
```

- [ ] **Step 4: Run test to verify it passes**

Run: `pytest tests/test_iec61850.py -k sv -v`
Expected: PASS (6 SV tests)

- [ ] **Step 5: Commit**

```bash
git add src/mcp_wireshark/iec61850.py tests/test_iec61850.py
git commit -m "feat: SV health analyzer (smpCnt continuity, sync, confRev)"
```

---

## Task 4: MMS analyzer

**Files:**
- Modify: `src/mcp_wireshark/iec61850.py`
- Test: `tests/test_iec61850.py`

**Interfaces:**
- Consumes: `_group_by`, dataclasses, `_int`, `_float`, `_verdict`, `MMS_SLOW_MS` (Tasks 1–3).
- Produces: `analyze_mms(rows: list[dict[str, str]]) -> ProtocolReport`. Groups by `tcp.stream`. Classifies each PDU by which marker column is non-empty (request / response / error / reject); pairs request↔response by `mms.invokeID` (FIFO per invokeID). Anomalies: error/reject PDU (FAIL), unpaired request (WARN), slow response (WARN).

- [ ] **Step 1: Write the failing test**

Append to `tests/test_iec61850.py`:

```python
from mcp_wireshark.iec61850 import analyze_mms


def _mms(frame, t, invoke="", kind="", stream="0", src="10.0.0.5", dst="10.0.0.9"):
    row = {
        "frame.number": str(frame),
        "frame.time_epoch": str(t),
        "tcp.stream": stream,
        "ip.src": src,
        "ip.dst": dst,
        "mms.invokeID": invoke,
        "mms.originalInvokeID": "",
        "mms.confirmedServiceRequest": "",
        "mms.confirmedServiceResponse": "",
        "mms.errorClass": "",
        "mms.rejectReason": "",
    }
    if kind == "req":
        row["mms.confirmedServiceRequest"] = "5"  # service tag value
    elif kind == "resp":
        row["mms.confirmedServiceResponse"] = "5"
    elif kind == "error":
        row["mms.errorClass"] = "3"
        row["mms.originalInvokeID"] = invoke
    elif kind == "reject":
        row["mms.rejectReason"] = "1"
        row["mms.originalInvokeID"] = invoke
    return row


def test_mms_clean_pair_is_ok() -> None:
    rows = [
        _mms(1, 0.0, invoke="1", kind="req"),
        _mms(2, 0.05, invoke="1", kind="resp"),
    ]
    rep = analyze_mms(rows)
    assert rep.streams[0].verdict == "OK"


def test_mms_error_pdu_is_fail() -> None:
    rows = [
        _mms(1, 0.0, invoke="2", kind="req"),
        _mms(2, 0.05, invoke="2", kind="error"),
    ]
    rep = analyze_mms(rows)
    s = rep.streams[0]
    assert s.verdict == "FAIL"
    assert any("error" in a.message.lower() for a in s.anomalies)


def test_mms_reject_is_fail() -> None:
    rows = [_mms(1, 0.0, invoke="3", kind="req"), _mms(2, 0.01, invoke="3", kind="reject")]
    rep = analyze_mms(rows)
    assert rep.streams[0].verdict == "FAIL"


def test_mms_unpaired_request_is_warn() -> None:
    rows = [_mms(1, 0.0, invoke="9", kind="req")]
    rep = analyze_mms(rows)
    s = rep.streams[0]
    assert s.verdict == "WARN"
    assert any("unpaired" in a.message.lower() for a in s.anomalies)


def test_mms_slow_response_is_warn() -> None:
    rows = [
        _mms(1, 0.0, invoke="4", kind="req"),
        _mms(2, 2.0, invoke="4", kind="resp"),  # 2000 ms > 1000 ms
    ]
    rep = analyze_mms(rows)
    s = rep.streams[0]
    assert s.verdict == "WARN"
    assert any("slow response" in a.message for a in s.anomalies)
```

- [ ] **Step 2: Run test to verify it fails**

Run: `pytest tests/test_iec61850.py -k mms -v`
Expected: FAIL with `ImportError: cannot import name 'analyze_mms'`

- [ ] **Step 3: Write minimal implementation**

Append to `src/mcp_wireshark/iec61850.py`:

```python
def _mms_kind(row: dict[str, str]) -> str:
    """Classify an MMS PDU by which marker column is populated."""
    if row.get("mms.confirmedServiceRequest", ""):
        return "req"
    if row.get("mms.confirmedServiceResponse", ""):
        return "resp"
    if row.get("mms.errorClass", ""):
        return "error"
    if row.get("mms.rejectReason", ""):
        return "reject"
    return "other"


def analyze_mms(rows: list[dict[str, str]]) -> ProtocolReport:
    """Detect MMS request/response anomalies, grouped by TCP stream."""
    groups = _group_by(rows, "tcp.stream")
    streams: list[StreamReport] = []

    for stream_id, group in groups.items():
        anomalies: list[Anomaly] = []
        pending: dict[int, deque[tuple[int, float]]] = defaultdict(deque)
        req_count = resp_count = err_count = 0
        max_rt_ms = 0.0
        label = ""

        for row in group:
            frame = _int(row["frame.number"])
            t = _float(row["frame.time_epoch"])
            kind = _mms_kind(row)
            if kind == "req":
                req_count += 1
                if not label:
                    label = f"{row.get('ip.src', '')} -> {row.get('ip.dst', '')}"
                pending[_int(row["mms.invokeID"])].append((frame, t))
            elif kind == "resp":
                resp_count += 1
                invoke = _int(row["mms.invokeID"])
                queue = pending.get(invoke)
                if queue:
                    _, req_t = queue.popleft()
                    rt_ms = (t - req_t) * 1000.0
                    max_rt_ms = max(max_rt_ms, rt_ms)
                    if rt_ms > MMS_SLOW_MS:
                        anomalies.append(
                            Anomaly(
                                "WARN",
                                frame,
                                f"slow response @frame {frame}: invokeID {invoke} "
                                f"took {rt_ms:.0f} ms",
                            )
                        )
            elif kind in ("error", "reject"):
                err_count += 1
                invoke = _int(row["mms.invokeID"]) or _int(row["mms.originalInvokeID"])
                queue = pending.get(invoke)
                if queue:
                    queue.popleft()
                detail = (
                    f"errorClass={row['mms.errorClass']}"
                    if kind == "error"
                    else f"reason={row['mms.rejectReason']}"
                )
                anomalies.append(
                    Anomaly("FAIL", frame, f"{kind} PDU @frame {frame}: invokeID {invoke} ({detail})")
                )

        for invoke, queue in pending.items():
            for frame, _ in queue:
                anomalies.append(
                    Anomaly("WARN", frame, f"unpaired request @frame {frame}: invokeID {invoke} (no response)")
                )

        metrics = {
            "requests": str(req_count),
            "responses": str(resp_count),
            "errors": str(err_count),
            "max resp ms": f"{max_rt_ms:.0f}",
        }
        streams.append(
            StreamReport(
                f"tcp.stream {stream_id}",
                label or group[0].get("ip.src", ""),
                _verdict(anomalies),
                metrics,
                anomalies,
            )
        )

    return ProtocolReport(len(streams), len(rows), streams)
```

- [ ] **Step 4: Run test to verify it passes**

Run: `pytest tests/test_iec61850.py -k mms -v`
Expected: PASS (5 MMS tests)

- [ ] **Step 5: Commit**

```bash
git add src/mcp_wireshark/iec61850.py tests/test_iec61850.py
git commit -m "feat: MMS health analyzer (errors, rejects, pairing, slow resp)"
```

---

## Task 5: Report formatter

**Files:**
- Modify: `src/mcp_wireshark/iec61850.py`
- Test: `tests/test_iec61850.py`

**Interfaces:**
- Consumes: `ProtocolReport`, `StreamReport`, `Anomaly`, `SEVERITY_ORDER`, `MAX_STREAMS_SHOWN`, `MAX_ANOMALIES_PER_STREAM`.
- Produces: `format_report(protocol: str, file_path: str, report: ProtocolReport) -> str`. Worst-first ordering, capped blocks + truncation footer, capped anomalies + "more anomalies" line, OK blocks collapse to the metrics line.

- [ ] **Step 1: Write the failing test**

Append to `tests/test_iec61850.py`:

```python
from mcp_wireshark.iec61850 import (
    MAX_STREAMS_SHOWN,
    Anomaly,
    ProtocolReport,
    StreamReport,
    format_report,
)


def _stream(sid, verdict, n_anom=0):
    anomalies = [Anomaly("FAIL", i, f"issue {i}") for i in range(n_anom)]
    return StreamReport(sid, f"label-{sid}", verdict, {"pkts": "10"}, anomalies)


def test_format_report_orders_worst_first() -> None:
    rep = ProtocolReport(
        3, 30, [_stream("a", "OK"), _stream("b", "FAIL", 1), _stream("c", "WARN", 1)]
    )
    text = format_report("goose", "f.pcap", rep)
    assert text.index("[FAIL]") < text.index("[WARN]") < text.index("[OK]")
    assert "=== IEC 61850 GOOSE health: f.pcap ===" in text
    assert "Streams analyzed: 3" in text


def test_format_report_ok_block_has_no_bullets() -> None:
    rep = ProtocolReport(1, 10, [_stream("a", "OK")])
    text = format_report("sv", "f.pcap", rep)
    assert "[OK]" in text
    assert "•" not in text


def test_format_report_caps_anomalies() -> None:
    rep = ProtocolReport(1, 100, [_stream("a", "FAIL", n_anom=15)])
    text = format_report("mms", "f.pcap", rep)
    assert "more anomalies" in text
    assert text.count("•") == 11  # 10 anomalies + 1 "more" line


def test_format_report_caps_streams() -> None:
    streams = [_stream(f"s{i}", "FAIL", 1) for i in range(MAX_STREAMS_SHOWN + 5)]
    rep = ProtocolReport(len(streams), 999, streams)
    text = format_report("goose", "f.pcap", rep)
    assert "more stream(s) truncated" in text
    assert text.count("[FAIL]") == MAX_STREAMS_SHOWN
```

- [ ] **Step 2: Run test to verify it fails**

Run: `pytest tests/test_iec61850.py -k format -v`
Expected: FAIL with `ImportError: cannot import name 'format_report'`

- [ ] **Step 3: Write minimal implementation**

Append to `src/mcp_wireshark/iec61850.py`:

```python
def format_report(protocol: str, file_path: str, report: ProtocolReport) -> str:
    """Render a ProtocolReport as a compact, worst-first text report."""
    lines = [
        f"=== IEC 61850 {protocol.upper()} health: {file_path} ===",
        f"Streams analyzed: {report.streams_analyzed} | "
        f"packets scanned: {report.packets_scanned:,}",
        "",
    ]

    ordered = sorted(
        report.streams, key=lambda s: (SEVERITY_ORDER.get(s.verdict, 3), -len(s.anomalies))
    )
    shown = ordered[:MAX_STREAMS_SHOWN]

    for stream in shown:
        lines.append(f"[{stream.verdict}] {stream.stream_id}   ({stream.label})")
        lines.append("  " + " | ".join(f"{k}: {v}" for k, v in stream.metrics.items()))
        if stream.verdict != "OK":
            for anomaly in stream.anomalies[:MAX_ANOMALIES_PER_STREAM]:
                lines.append(f"  • {anomaly.message}")
            extra = len(stream.anomalies) - MAX_ANOMALIES_PER_STREAM
            if extra > 0:
                lines.append(f"  • … {extra} more anomalies")
        lines.append("")

    hidden = len(ordered) - len(shown)
    if hidden > 0:
        lines.append(
            f"… {hidden} more stream(s) truncated "
            f"(showing worst {len(shown)} of {len(ordered)})"
        )

    return "\n".join(lines).rstrip() + "\n"
```

- [ ] **Step 4: Run test to verify it passes**

Run: `pytest tests/test_iec61850.py -v`
Expected: PASS (all unit tests across Tasks 1–5)

- [ ] **Step 5: Commit**

```bash
git add src/mcp_wireshark/iec61850.py tests/test_iec61850.py
git commit -m "feat: worst-first IEC 61850 report formatter with caps"
```

---

## Task 6: MCP tool wiring (schema + handler + registration)

**Files:**
- Modify: `src/mcp_wireshark/read_tools.py` (imports near top; append `Tool` to `READ_TOOLS` list ending at line ~436; add handler before `READ_HANDLERS`; add entry to `READ_HANDLERS` dict at line ~895)
- Test: `tests/test_server.py`

**Interfaces:**
- Consumes: `analyze_goose`, `analyze_sv`, `analyze_mms`, `format_report`, `parse_field_rows`, `FIELD_SETS`, `BASE_FILTERS` (Tasks 1–5); `validate_file_path`, `validate_display_filter`, `run_tshark` (existing).
- Produces: `handle_analyze_iec61850(arguments: dict[str, Any]) -> list[TextContent]`, registered as `READ_HANDLERS["analyze_iec61850"]`; `Tool("analyze_iec61850", …)` in `READ_TOOLS`.

- [ ] **Step 1: Write the failing test**

Append to `tests/test_server.py`:

```python
from mcp_wireshark.read_tools import READ_HANDLERS, handle_analyze_iec61850


@pytest.mark.asyncio
async def test_analyze_iec61850_registered() -> None:
    assert READ_HANDLERS.get("analyze_iec61850") is handle_analyze_iec61850


@pytest.mark.asyncio
async def test_analyze_iec61850_rejects_bad_protocol(tmp_path: Path) -> None:
    pcap = tmp_path / "t.pcap"
    pcap.touch()
    result = await handle_analyze_iec61850({"file_path": str(pcap), "protocol": "ftp"})
    assert "goose" in result[0].text and ("must be" in result[0].text or "one of" in result[0].text)


@pytest.mark.asyncio
async def test_analyze_iec61850_file_not_found() -> None:
    result = await handle_analyze_iec61850({"file_path": "/nope/x.pcap", "protocol": "goose"})
    assert "not found" in result[0].text.lower() or "error" in result[0].text.lower()


@pytest.mark.asyncio
async def test_analyze_iec61850_builds_field_args_and_formats(tmp_path: Path) -> None:
    pcap = tmp_path / "t.pcap"
    pcap.touch()
    captured: dict[str, list[str]] = {}

    tsv = (
        "frame.number\tframe.time_epoch\teth.dst\tgoose.gocbRef\tgoose.stNum\t"
        "goose.sqNum\tgoose.timeAllowedtoLive\tgoose.ndsCom\tgoose.simulation\n"
        "1\t0.0\t01:0c:cd:01:00:01\tIED1/LLN0$GO$g\t1\t47\t2000\t0\t0\n"
        "2\t0.5\t01:0c:cd:01:00:01\tIED1/LLN0$GO$g\t1\t51\t2000\t0\t0\n"
    )

    async def fake_run_tshark(args, timeout=30, input_data=None):  # noqa: ARG001
        captured["args"] = args
        return tsv

    with patch("mcp_wireshark.read_tools.run_tshark", AsyncMock(side_effect=fake_run_tshark)):
        result = await handle_analyze_iec61850(
            {"file_path": str(pcap), "protocol": "goose", "filter": "goose.stNum > 0"}
        )

    args = captured["args"]
    assert "-T" in args and args[args.index("-T") + 1] == "fields"
    assert "-e" in args and "goose.stNum" in args  # field columns passed
    # filter ANDed with the protocol base filter
    yi = args.index("-Y")
    assert args[yi + 1] == "(goose) and (goose.stNum > 0)"
    assert "[FAIL]" in result[0].text and "sqNum gap" in result[0].text


@pytest.mark.asyncio
async def test_analyze_iec61850_no_packets(tmp_path: Path) -> None:
    pcap = tmp_path / "t.pcap"
    pcap.touch()

    async def fake_run_tshark(args, timeout=30, input_data=None):  # noqa: ARG001
        return ""  # tshark found nothing

    with patch("mcp_wireshark.read_tools.run_tshark", AsyncMock(side_effect=fake_run_tshark)):
        result = await handle_analyze_iec61850({"file_path": str(pcap), "protocol": "sv"})
    assert "No SV packets" in result[0].text or "no sv packets" in result[0].text.lower()
```

- [ ] **Step 2: Run test to verify it fails**

Run: `pytest tests/test_server.py -k iec61850 -v`
Expected: FAIL with `ImportError: cannot import name 'handle_analyze_iec61850'`

- [ ] **Step 3: Write minimal implementation**

In `src/mcp_wireshark/read_tools.py`, add to the imports block (after the existing `from .validation import …`):

```python
from .iec61850 import (
    BASE_FILTERS,
    FIELD_SETS,
    analyze_goose,
    analyze_mms,
    analyze_sv,
    format_report,
    parse_field_rows,
)

_IEC_ANALYZERS = {
    "goose": analyze_goose,
    "sv": analyze_sv,
    "mms": analyze_mms,
}
```

Append this `Tool(...)` entry to the `READ_TOOLS` list (just before its closing `]` at line ~436):

```python
    Tool(
        name="analyze_iec61850",
        description=(
            "Analyze an IEC 61850 capture for protocol health and return a "
            "compact, worst-first OK/WARN/FAIL report per source. protocol is "
            "one of 'goose' (stNum/sqNum gaps, timeAllowedtoLive violations, "
            "state-change storms), 'sv' (smpCnt continuity, loss of time sync, "
            "confRev changes), or 'mms' (error/reject PDUs, unpaired requests, "
            "slow responses). Scans the whole capture but returns only a bounded "
            "summary, so it is safe on high-rate SV streams."
        ),
        annotations=_read_only("Analyze IEC 61850 health"),
        inputSchema={
            "type": "object",
            "properties": {
                "file_path": {
                    "type": "string",
                    "description": "Path to the .pcap or .pcapng file",
                },
                "protocol": {
                    "type": "string",
                    "enum": ["goose", "sv", "mms"],
                    "description": "IEC 61850 protocol to analyze",
                },
                "filter": {
                    "type": "string",
                    "description": (
                        "Optional display filter ANDed with the protocol filter "
                        "to scope to one gocbRef/svID/host (e.g. "
                        "\"goose.gocbRef contains \\\"gcb01\\\"\")"
                    ),
                },
            },
            "required": ["file_path", "protocol"],
        },
    ),
```

Add the handler (place it next to the other handlers, e.g. after `handle_protocol_stats`):

```python
async def handle_analyze_iec61850(arguments: dict[str, Any]) -> list[TextContent]:
    """Analyze GOOSE/SV/MMS health and return a worst-first text report."""
    file_path = arguments["file_path"]
    protocol = str(arguments.get("protocol", "")).strip().lower()
    user_filter = arguments.get("filter")

    try:
        if protocol not in BASE_FILTERS:
            return [
                TextContent(
                    type="text",
                    text=f"Error: 'protocol' must be one of {', '.join(sorted(BASE_FILTERS))}.",
                )
            ]

        validated_path = validate_file_path(file_path)
        if not validated_path.exists():
            return [TextContent(type="text", text=f"Error: File not found: {file_path}")]
        file_path = str(validated_path)

        base_filter = BASE_FILTERS[protocol]
        if user_filter:
            user_filter = validate_display_filter(user_filter)
            combined_filter = f"({base_filter}) and ({user_filter})"
        else:
            combined_filter = base_filter

        columns = FIELD_SETS[protocol]
        args = ["-r", file_path, "-Y", combined_filter, "-T", "fields"]
        for column in columns:
            args.extend(["-e", column])
        args.extend(["-E", "header=y", "-E", "separator=\t", "-E", "quote=n"])

        output = await run_tshark(args, timeout=120)
        rows = parse_field_rows(output, columns)
        if not rows:
            return [
                TextContent(
                    type="text",
                    text=f"No {protocol.upper()} packets found in {file_path}"
                    + (f" matching filter '{user_filter}'" if user_filter else ""),
                )
            ]

        report = _IEC_ANALYZERS[protocol](rows)
        return [TextContent(type="text", text=format_report(protocol, file_path, report))]

    except Exception as e:
        return [TextContent(type="text", text=f"Error analyzing IEC 61850 capture: {e}")]
```

Register it in the `READ_HANDLERS` dict (after `"protocol_stats": handle_protocol_stats,`):

```python
    "analyze_iec61850": handle_analyze_iec61850,
```

- [ ] **Step 4: Run test to verify it passes**

Run: `pytest tests/test_server.py -k iec61850 -v`
Expected: PASS (5 tests)

- [ ] **Step 5: Run the full suite + quality gates**

Run: `black src tests && ruff check src tests && mypy src && pytest`
Expected: all formatted, no lint/type errors, all tests PASS

- [ ] **Step 6: Commit**

```bash
git add src/mcp_wireshark/read_tools.py tests/test_server.py
git commit -m "feat: add analyze_iec61850 MCP tool (schema, handler, routing)"
```

---

## Task 7: Documentation

**Files:**
- Modify: `README.md` (read-tools table, line ~62; tool count at line 44), `mcp.json` (tools array), `docs/API.md`, `CHANGELOG.md` (`[Unreleased]`)

**Interfaces:** none (docs only).

- [ ] **Step 1: Update the README read-tools table**

In `README.md`, change the "exposes 13 tools" sentence at line 44 to "exposes 14 tools", and add a row to the read-tools table after the `protocol_stats` row (line ~62):

```markdown
| `analyze_iec61850`   | Health triage for GOOSE/SV/MMS captures: per-source OK/WARN/FAIL with sqNum/stNum gaps, TTL violations, smpCnt discontinuities, lost sync, and MMS errors |
```

- [ ] **Step 2: Update mcp.json**

In `mcp.json`, add an entry to the `tools` array (after the last read-tool entry, before `live_capture`):

```json
    {
      "name": "analyze_iec61850",
      "description": "Analyze GOOSE/SV/MMS captures for health anomalies; returns a worst-first OK/WARN/FAIL report per source"
    },
```

> Note: `mcp.json` is already missing `expert_info`, `decode_protocol`, and `protocol_stats` (pre-existing drift). This plan intentionally does not fix that — flag it as a separate follow-up to keep this change scoped.

- [ ] **Step 3: Update docs/API.md**

Add an `analyze_iec61850` section to `docs/API.md` matching the style of the existing tool entries (parameters: `file_path` required, `protocol` required enum `goose|sv|mms`, `filter` optional; describe the OK/WARN/FAIL output and the per-protocol checks). Mirror the description used in the Tool schema from Task 6.

- [ ] **Step 4: Update CHANGELOG**

Under `## [Unreleased]` in `CHANGELOG.md`, add:

```markdown
### Added

- `analyze_iec61850` — read-only health analyzer for IEC 61850 captures. Per-source `OK`/`WARN`/`FAIL` triage: GOOSE (`sqNum`/`stNum` gaps, `timeAllowedtoLive` violations, state-change storms, `ndsCom`/simulation flags), SV (`smpCnt` discontinuity, loss of time sync, `confRev` changes), and MMS (error/reject PDUs, unpaired requests, slow responses). Scans the full capture via `tshark -T fields` but returns a bounded report, so it is safe on high-rate SV streams. Field names verified against tshark 4.6.5.
```

- [ ] **Step 5: Verify docs render and nothing else broke**

Run: `pytest && ruff check src tests`
Expected: all PASS / no errors (docs changes don't affect tests, but confirm the suite is still green).

- [ ] **Step 6: Commit**

```bash
git add README.md mcp.json docs/API.md CHANGELOG.md
git commit -m "docs: document analyze_iec61850 tool (README, mcp.json, API, CHANGELOG)"
```

---

## Self-Review

**Spec coverage** (against `2026-06-23-iec61850-analyzer-design.md`):

- §3 module split (pure `iec61850.py` + `read_tools.py` glue) → Tasks 1 & 6. ✓
- §4 high-volume handling (scan all rows, cap output, `timeout=120`, no constant change) → Task 6 handler. ✓
- §5 verified field sets → Task 1 `FIELD_SETS`; MMS classification → Task 4 `_mms_kind`. ✓
- §6 GOOSE/SV/MMS detection semantics → Tasks 2/3/4. ✓
- §7 output contract (worst-first, caps, footer, OK collapse, empty message) → Task 5 + Task 6 empty-rows branch. ✓
- §8 input schema (file_path, protocol enum, optional filter) → Task 6 `Tool`. ✓
- §9 validation/security (path, protocol whitelist, filter AND, explicit argv) → Task 6 handler. ✓
- §10 tests (unit per analyzer + handler integration + validation) → Tasks 1–6 tests. ✓
- §11 deliverables (module, wiring, tests, README/mcp.json/API/CHANGELOG, quality gates, `release:minor`) → Tasks 1–7 + Global Constraints. ✓

**Placeholder scan:** Task 7 Step 3 (docs/API.md) describes the section rather than pasting final prose — acceptable for a docs file whose surrounding style must be matched in-place; all code/test steps contain complete code. No "TBD"/"handle edge cases"/"similar to Task N" patterns.

**Type consistency:** `Anomaly`/`StreamReport`/`ProtocolReport` field names are identical across Tasks 1–6. `analyze_goose`/`analyze_sv`/`analyze_mms` share the `list[dict[str, str]] -> ProtocolReport` signature and are dispatched via `_IEC_ANALYZERS`. `parse_field_rows`, `format_report`, `FIELD_SETS`, `BASE_FILTERS` names match between definition (Task 1/5) and use (Task 6). ✓
